# SaMD 合规路径（v2 · 法规核实版）

> **状态：工程视角的执行规划，非法律意见。** v2 已将 v1 中可核实的条目替换为带文号的法规原文依据（核实日期 2026-08-23）；仅对无法远程核实、需属地药监/注册顾问最终确认的事项保留 **[待核]**。配套行动清单见 `REG-ACTION-TRACKER.md`。

## 0. v1 → v2 关键变更

| # | 变更 | 原因 |
|---|---|---|
| 1 | 「辅助用药审核历史上多按二类 [待核]」→ 改为**三层分类判定框架** + 降险架构决策 | 《人工智能医用软件产品分类界定指导原则》（国家药监局通告 2021 年第 47 号）已明确判定规则：「用药指导」属**辅助决策**；算法成熟度低的 AI 辅助决策软件按**第三类**管理 |
| 2 | 新增 §2 法规登记表（8 份文件，全部带文号） | 消除凭记忆引用 |
| 3 | 新增 §3 对「审方进院内是否必须二类证」的正面回答 | 该问题提法有误，见 §3.1 |
| 4 | 新增 §5 仓库资产 ↔ 申报资料映射表 | 把「审计链/版本快照是好底座」落到具体申报章节 |
| 5 | 全部监管动作移入 `REG-ACTION-TRACKER.md` 跟踪 | 解决「监管动作为零」不可度量的问题 |

## 1. 为什么这是 P0（定性）

- 《医疗机构处方审核规范》（国卫办医发〔2018〕14 号）：**第六条**「药师是处方审核工作的第一责任人……医疗机构可以通过相关信息系统辅助药师开展处方审核」；**第八条**「信息系统内置审方规则应当由医疗机构制定或经医疗机构审核确认，并有明确的临床用药依据来源」。
- 这给了 Medcius 合法的存在位置（**信息系统辅助**），且其「医院导入官方语料 + 证据出处门控」设计与第八条的「规则由医疗机构确认 + 明确用药依据来源」直接同构——这是注册叙事的锚点。
- 但「辅助」不等于免证：行业内主流前置审方/合理用药软件普遍以二类医疗器械持证上市 [待核：抽样核实同类产品注册证]。无证进入院内正式审方流程，在医院等级评审与药事检查语境下不可接受。

## 2. 法规登记表（已核实原文）

| 文件 | 文号 / 施行日期 | 对本项目最关键的条款 |
|---|---|---|
| 医疗器械监督管理条例 | 国务院令第 739 号，2021-06-01 | 器械定义、二/三类注册管理 |
| 医疗器械分类目录 | 原食药监总局公告 2017 年第 104 号；动态调整机制见 2020 年第 147 号公告 | **子目录 21 医用软件 → 一级类别 04 决策支持软件**：21-04-01 药物计算软件=Ⅲ；21-04-02.1 计算机辅助诊断/分析（给出诊断治疗依据/建议）=Ⅲ；21-04-02.2 计算机辅助诊断/分析（分析影像或数据，给出**临床参考值**）=**Ⅱ**；21-04-03 中医诊疗=Ⅱ |
| 人工智能医用软件产品分类界定指导原则 | 国家药监局通告 **2021 年第 47 号**，2021-07 | 属性判定：处理对象为**非医疗器械数据（明文举例「患者主诉等信息」「检验检查报告结论」）**或不用于医疗用途 → **不作为医疗器械管理**。类别判定：算法成熟度低 + 用于辅助决策（含**用药指导**）→ **Ⅲ**；用于非辅助决策（数据处理、测量，提供临床参考信息）→ **Ⅱ** |
| 医疗器械注册与备案管理办法 | 市场监管总局令第 47 号，2021-10-01 | **第九十二条**技术审评时限：二类注册/变更/延续 **60 日**，三类 **90 日**；补正后复审均 60 日。（注：仅为技术审评法定上限，不含检验、体系核查、发补准备等日历时间） |
| 注册申报资料要求 | 国家药监局公告 2021 年第 121 号 | 申报资料格式（RPS 目录） |
| 医疗器械软件注册审查指导原则（2022 年修订版） | 器审中心通告 2022 年第 9 号，2022-03-09 | 自研软件研究报告框架：基本信息／实现过程（风险管理、需求规范、生存周期、验证确认、可追溯性分析、缺陷管理、更新历史）／核心功能／结论；版本命名规则；现成软件（开源组件）质控义务 |
| 人工智能医疗器械注册审查指导原则 | 器审中心通告 2022 年第 8 号 | 含 AI 算法的软件须同时满足（北京局二类独立软件审评规范明示） |
| 免于临床评价医疗器械目录 | 国家药监局公告 2023 年第 33 号 | 部分二类软件可走免临床评价路径，但「采用全新算法的核心功能」原则上应开展临床评价 |

关联标准与规范（名称已核实，适用版本/细则 [待核]）：YY/T 0287（idt ISO 13485）质量管理体系；YY/T 0664 医疗器械软件生存周期过程；YY/T 1833 系列人工智能医疗器械质量要求和评价；GB/T 25000.51（软件产品质量，注册检验常用基准 [待核：检验所适用版本]）；《医疗器械网络安全注册审查指导原则（2022 年修订版）》；《医疗器械临床试验质量管理规范》（2022 年施行）；《深度学习辅助决策医疗器械软件审评要点》；北京局《第二类医疗器械独立软件技术审评规范》（地方审评口径样本）。

## 3. 分类界定：正面回答「是不是必须二类证」

### 3.1 纠正问题框架

「审方进院内流程必须二类证」**不是准确的提问方式**。按 2021 年第 47 号通告，真实的风险分布是三层：

| 判定结果 | 条件 | 后果 | 本项目概率判断 |
|---|---|---|---|
| **不作为医疗器械管理** | 处理对象非医疗器械数据（处方/病历文本符合 47 号通告所举「患者主诉等信息」一类）且不用于医疗用途 | 无需注册，但「用于医疗用途」显然满足，此路论证空间极窄 | 低 |
| **第二类** | 属医疗器械但属**非辅助决策**（数据处理/比对，提供临床参考信息） | 省局注册，60 日法定审评，可争取 | **目标类别，需主动论证** |
| **第三类** | 被认定为**辅助决策**（47 号通告明文列举「用药指导」）且算法成熟度低（LLM 在环几乎必然被如此认定） | 国家局审评 + 临床试验路径，36–48 个月量级 | **默认下行风险，必须规避** |

结论：**二类不是「最低门槛」，而是需要靠产品设计+申报策略去「赢得」的结果；真正的悬崖是三类。**

### 3.2 两条论据链（分类界定申请书的骨架）

**论据链 A（我方主张：非辅助决策 → Ⅱ 类）**
1. 处理对象是 HIS/病案系统的**文本记录**（处方正文、出院记录），非医疗器械产生的数据；
2. 核心功能是对药品说明书/医保目录条文的**一致性比对与证据定位**，输出为四选一状态码（PASS / FLAG / INSUFFICIENT_DATA / REQUIRES_PHARMACIST_REVIEW），其中三个去向都是**转人工**；
3. 不向医师/药师生成任何治疗建议文本（《处方审核规范》第六条将此类信息系统定位为「辅助药师」，药师为第一责任人）；
4. 审方规则的依据来源由医疗机构导入并确认（第八条），软件不自行设定医学规则。

**论据链 B（监管可能的反向认定，必须在申请书中预先回应）**
1. FLAG 结果决定处方能否流转 → 实际影响用药行为 → 可能被认定为辅助决策；
2. LLM 参与自由文本理解 → 触发「人工智能医用软件」定义（47 号通告）→ 成熟度低 + 辅助决策 = Ⅲ；
3. 同类产品先例：**已证实**——含前置审方功能的云 HIS 以二类获证（粤械注准20202210206），美康 PASS / 天际健康 / 卫宁健康构成二类持证品类常态，且某医院 AI 准入规范明确要求前置审方应用持证进场（取证见 `EVIDENCE-PRIOR-ART.md`）。

### 3.3 降险架构决策（现在就要锁进代码与文档，因为界定申请书要照此书写）

| 决策 | 内容 | 落点 |
|---|---|---|
| D1 | **判定确定性**：PASS/FLAG 由规则引擎（说明书条文匹配 + 剂量公式 + 相互作用表）产生；LLM 仅做实体抽取与条文引用定位，**不生成结论语句** | `prescription-review` G1–G3 门控已是此结构，需在 SKILL.md 中显式声明「LLM 无判定权」 |
| D2 | **输出封闭性**：输出模板字段固定，禁止自然语言治疗建议；所有非 PASS 强制 `REQUIRES_PHARMACIST_REVIEW` + 药师 `signoff` | 已实现（audit signoff），保持不破坏 |
| D3 | **预期用途措辞**：说明书统一表述为「供药师复核参考的信息系统辅助工具，不出具用药建议，不替代药师审核」 | 注册资料与 README 合规声明保持一致 |
| D4 | **算法可解释**：每条判定附六字段出处（snapshot_hash/source_version 等） | 已实现，是 2022-9 号「核心算法」章节的现成素材 |
| D5 | 若未来引入生成式能力（如审方意见自动起草），**独立成模块、默认关闭、不进入判定链**，避免污染主产品的分类论证 | 新功能准入红线 |
| D6 | **阶梯式发布治理**：严格遵循「回顾性研究 $\rightarrow$ 静默试点 $\rightarrow$ 建议模式 $\rightarrow$ 认证签核写回」，禁止跨级发布；写回必须经药师可验证数字签名 | `lib/governance-mode.mjs` 硬性门禁 |

## 4. 分阶段路线图（日历时间为估算，法定时限已标注）

```
Phase 0  M0–M1    定性与主体        分类界定材料包；确定注册人主体；签约法规顾问
Phase 1  M0–M6 ∥ QMS              YY/T 0287 体系建立、DHF 组装（§5）、内审管评
Phase 2  M2–M8 ∥ 注册检验         冻结申报版本 tag → 产品技术要求（GB/T 25000.51[待核]）+ 网络安全检测 → 送检
Phase 3  M4–M10∥ 临床评价         首选：同品种对比（候选已锁定：美康 PASS/天际健康/卫宁健康，
                                   见 EVIDENCE-PRIOR-ART.md）
                                   支持：多中心 Shadow Mode 双药师盲标研究（evals/shadow-mode，
                                   北京局口径：中等安全性级别软件可用严格控制偏倚的多机构同期
                                   回顾性研究做临床预实验或替代临床试验[待核适用性]）
Phase 4  M10–M16   申报与审评      按 121 号公告格式组卷 → 受理 → 技术审评（法定二类 60 日，
                                   补正后 60 日；日历时间按 6–12 个月估，含 1–2 轮发补）
Phase 5  M16–M18   体系核查与获证  注册质量管理体系核查 → 发证 → 哨点/PMS 上线
```

- **合计：Ⅱ 类目标 16–20 个月**（并行充分的前提下）；若被界定为 Ⅲ 类，叠加临床试验后按 36–48 个月量级重排，届时应重新评估产品边界（见 §6）。
- 费用量级（经验区间，**待询价核实**）：QMS 咨询与认证、注册检验、临床评价合计通常在数十万元人民币量级；Ⅲ 类路径显著更高。

## 5. 仓库资产 ↔ 自研软件研究报告映射（2022-9 号框架）

| 报告章节 | 已有资产（可直接引用） | 缺口（需补文书化） |
|---|---|---|
| 基本信息 / 运行环境 | `scripts/doctor.mjs` 版本与语料探测 | 正式运行环境规格（硬件/OS/Node 版本矩阵、网络条件） |
| 风险管理 | G1–G3 门控、`REQUIRES_PHARMACIST_REVIEW` 设计、phiguard 边界声明 | ISO 14971 风险文档 → **骨架已建：`dhf/RISK-MANAGEMENT.md`（14 危害预填）**；缺正式定级与准则批准 |
| 需求规范 | `evals/china-skills` 各 case 的 must/must_not 即可验证的需求表述 | SRS → **已建：`dhf/SRS-CN-SKILLS.md`（ARCH 层）+ `dhf/TRACEABILITY.md`（53 条行为层需求，自动生成）** |
| 生存周期 / 配置管理 | git 历史、version-bump/release workflow、语料 snapshot 链 | 书面 SOP（变更控制、发布规程） |
| 验证与确认 | `run-evals.mjs`（静态打分）、`clinical-validation/run.mjs`（灵敏度/特异度/McNemar） | 测试计划与报告成文；**基线已记录：确定性层 27/27 + Agent 在环 R1 53/53（`dhf/EVAL-BASELINE.md`），临床性能结论仍待 batch01 真实数据** |
| 可追溯性分析 | 每条判定绑定 `snapshot_hash/source_version/data_class` + append-only 审计链 | 追溯性报告 → **已建：`dhf/TRACEABILITY.md`（需求↔用例自动同步，生成器 `scripts/gen-dhf-trace.mjs`）**；缺设计侧三向表 |
| 缺陷管理 | GitHub Issues | 已知剩余缺陷清单与风险评估 |
| 更新历史 | 版本命名规则雏形 | 符合 9 号要求的完整版本命名规则文档 |
| 核心算法 | G1/G2/G3 门控说明、`no_mention_in_corpus ≠ 无相互作用` 语义纪律 | 算法研究报告（含 LLM 角色限定声明，对应 §3.3-D1/D2） |

## 6. 决策护栏（沿用 v1 并强化）

- 分类界定答复到达前，不向任何医院宣称「可用于正式审方流程」；试点仅以「回顾性研究/工具试用」名义并在协议中写明研究性质。
- 若答复为 Ⅲ 类：**优先收缩产品边界**（例如仅保留编码辅助与病历抽取这两条非辅助决策线进院，审方线退回研究场景），而不是硬闯三年注册周期。
- 样例库（`data_class=sample`）不计入任何注册资料；不用回顾性报告冒充临床试验结论。
- 本文档不构成法律意见；所有 [待核] 项在启动对应 Phase 前必须由注册顾问逐条关闭，并同步更新 `REG-ACTION-TRACKER.md`。
