# 风险管理文件（Risk Management File · 骨架 v1）

> Product baseline: 1.1.0; document revision: 4; approval: DRAFT_UNAPPROVED

> **状态**：危害情境已预填（源自仓库实证：8 项实测失败模式 + 53 条陷阱用例 + 架构红线），**风险可接受性准则与残余风险判定待管理层批准**。
> **标准依据**：GB/T 42062-2022《风险管理对医疗器械的应用》（=ISO 14971:2019）；软件应用指南 YY/T 1406.1-2016；北京局二类独立软件审评规范要求的风险管理报告结构。
> **接口**：每条危害的控制措施回指 `SRS-CN-SKILLS.md` 的 ARCH 需求与 `TRACEABILITY.md` 的验证用例——控制措施没有对应需求/用例的，视为设计缺口。

## 1. 范围

覆盖 Medcius 中国技能线全生命周期：设计开发（评测集回归）、部署（生产门闩）、使用（药师签核闭环）、上市后（审计链作为 PMS 数据源）。

## 2. 风险可接受性准则（Risk Acceptability Matrix · GB/T 42062 判定）

| 维度 | 定义与刻度 |
|---|---|
| 严重度 S | **S5 致命**（直接导致严重用药伤害/休克）；**S4 危重**（需医疗干预）；**S3 中度**（产生误导需人工纠偏）；**S2 轻度**（轻微延误/文书瑕疵）；**S1 可忽略** |
| 概率 P | **P5 频繁**（>10%）；**P4 常见**（1-10%）；**P3 偶见**（0.1-1%）；**P2 罕见**（0.01-0.1%）；**P1 极罕见**（<0.01%） |
| 矩阵判定 | **不可接受区**：S≥4 且 P≥3，或 S5 且 P≥2 → 强制降险；**ALARP 广泛可接受区**：经控制后降至 S≤3 且 P≤2，残余风险收益大于风险。 |

## 3. 危害情境分析表与残余风险评定

| H-ID | 危害情境 | 根因序列 | 初始 S/P | 现有控制措施（→需求/用例/模块） | 控制验证状态 | 控制后 S/P | 残余风险结论 |
|---|---|---|---|---|---|---|---|
| H01 | 样例库结果被当作真实证据出具 PASS | 用户未导入官方包即跑审方 | S4 / P4 | 生产门闩（ARCH-01/09）；样例强制标注 + **硬门闩升级** `lib/production-guard.mjs` + `settlement/intake` 默认阻断 + `scripts/validate-gate.mjs` 6/6 PASS | 阻断已验证 ✅ | S4 / P1 | 可接受（ALARP） |
| H02 | "库中无记载"被表述为"无相互作用"，漏报真相互作用 | 语料覆盖缺口被语义翻转 | S4 / P3 | G3 三态语义纪律（ARCH-08）；`no_mention_in_corpus ≠ 无` 写死在 SKILL；工作台显式黄底预警 | 用例覆盖 ✅（rx 组） | S3 / P2 | 可接受（ALARP） |
| H03 | 过期说明书/编码版本导致错误比对 | 语料不随官方更新 | S4 / P3 | 版本化语料 + snapshot（ARCH-03）；输出强制带 6 字段出处与 effective_date | 用例覆盖 ✅（coding-04） | S3 / P1 | 可接受（ALARP） |
| H04 | 编造编码/凭记忆补全 | 连接器不可用时模型倾向自信答案 | S4 / P3 | 停止规则（ARCH-01/02）；抽取技能 Rule 4「永不产码」；未知标 unknown | 用例覆盖 ✅（coding-05/-01） | S3 / P1 | 可接受（ALARP） |
| H05 | 断言极性翻转：否定/家族史/拟行/排除 被抽成阳性 | 模型标注错误（实测失败模式 #5） | S3 / P4 | 固定断言分类法 + supervisor 规则 + 工作台实体高亮比对 | 用例覆盖 ✅（cne-01/02/06/07/08/10） | S2 / P2 | 可接受（ALARP） |
| H06 | 必填字段编造（null→捏造日期/药名） | 缺少参数时模型幻觉 | S3 / P3 | null 默认 + completion report 计数；工作台 G1 门控缺失拦截 | 行为用例覆盖 ✅ | S2 / P1 | 可接受（ALARP） |
| H07 | 数值单位/量纲错误通过（肌酐 mg/dL vs μmol/L） | 中国检验单位换算混淆 | S4 / P3 | 数值范围检查 Rule 7；标签库/工作台默认 μmol/L 并自动核算 CrCl | 用例覆盖 ✅（prescription-15） | S3 / P1 | 可接受（ALARP） |
| H08 | 批量长文召回塌陷、静默漏抽 | 长文档注意力分散 | S3 / P3 | 单文档单调用 + 显式完整性计数；分段流式处理 | 结构性防护 ✅ | S2 / P1 | 可接受（ALARP） |
| H09 | PHI 泄漏进日志/导出/模型上下文 | 管道绕过或检测盲区 | S5 / P3 | phiguard 增强检测（扩展银行卡Luhn、全区号固话、结构化地址、医生角色）+ 审计库正则拒绝 + 假名盐 | 盲区已加固 ✅（test-security） | S3 / P1 | 可接受（ALARP） |
| H10 | 审计链被删改，判定不可追溯 | 本地库被误操作/恶意修改 | S3 / P2 | append-only 触发器 + SHA-256 哈希链 + verify_chain 校验 | 实现与验证 ✅ | S2 / P1 | 可接受（ALARP） |
| H11 | 假名盐丢失 → [PSN:*] 映射永久不可解 | 环境变量管理失误 | S2 / P2 | 盐经 env 注入 + crypto.mjs 文档约定；支持机构 KMS 对接 | 文档与测试 ✅ | S1 / P1 | 可接受（ALARP） |
| H12 | LLM 越权生成治疗建议文本（改变产品分类定性） | 架构漂移/提示词改动 | S5 / P2 | 监管定位红线（ARCH-04/D1-D3），四选一状态码输出封闭性，改动须过合规评审 | SKILL与接口白名单 ✅ | S2 / P1 | 可接受（ALARP） |
| H13 | CCHI 收费编码混入结算清单手术操作栏 | 编码体系混淆 | S3 / P3 | 医保版手术操作编码专属通道与 CCHI 隔离规则 | 用例覆盖 ✅（coding-03） | S2 / P1 | 可接受（ALARP） |
| H14 | 疑似/待查诊断被赋予结算编码 | 不确定诊断处理缺陷 | S4 / P3 | 不编码规则 + 按主要症状编码指引 + 医保结算自检清单 | 用例覆盖 ✅（coding-06, cne-03/10） | S2 / P1 | 可接受（ALARP） |

## 4. 控制措施→需求的完整性检查

- 上表所有 14 项危害控制措施均可在 `TRACEABILITY.md`、`SRS-CN-SKILLS.md` 以及新增测试套件中形成闭环；
- H09（隐私盲区）已通过 2026-08-24 增强版 `phiguard` 补全银行卡/精细地址/医生角色检测；
- H01（生产硬门闩）已通过 `lib/production-guard.mjs` 实现默认阻断。

## 5. 上市后反馈回路（PMS 接口）

审计链事件（`rx_review_verdict`、signoff override/reject、verify_chain 异常）即上市后监督的数据源：

1. 药师 `override/reject` 比率异常上升 → 触发规则缺陷归因流程；
2. `validation_batch` 事件绑定 gold 文件哈希与 Wilson 95% CI → 每次回顾性多中心验证自动进入 PMS 记录；
3. 危害 H02/H03 的现场发生率从审计链直接统计，实时反馈至医生质量驾驶舱。

## 6. 风险综合结论

尚未建立总体残余风险可接受性结论。上表的控制后 S/P 和历史“可接受”用语仅为待复核的设计估计，不是测得发生率或批准记录。工程负例测试只验证指定机制，不证明医院环境的风险水平或临床收益。临床范围、风险准则、控制有效性证据与总体风险收益结论均须由责任人按正式程序复核批准；当前为 DRAFT_UNAPPROVED。
