# 质量管理体系（YY/T 0287 / ISO 13485 & IEC 62304）差距分析报告 (QMS-GAP-ANALYSIS)

> **版本**：v1.0 (2026-08)  
> **依据标准**：
> - YY/T 0287-2017 / ISO 13485:2016《医疗器械 质量管理体系 用于法规的要求》
> - YY/T 0664-2020 / IEC 62304:2015《医疗器械软件 软件生存周期过程》（软件安全性级别：B 级）
> - GB/T 42062-2022 / ISO 14971:2019《医疗器械 风险管理对医疗器械的应用》
> - GB/T 25000.51-2016《系统与软件工程 系统与软件质量要求和评价(SQuaRE) 第51部分：就绪可用软件产品(RUSP)的质量要求和测试细则》

---

## 一、 差距分析总览

```text
┌─────────────────────────────────────────────────────────────────┐
│               QMS 差距分析对照与就绪状态总览                     │
├────────────────────────┬─────────────────────────┬──────────────┤
│ 体系标准条款           │ 核心要求                │ Medcius 状态 │
├────────────────────────┼─────────────────────────┼──────────────┤
│ 4. 质量管理体系总要求  │ 质量手册与程序文件受控  │ 🟡 建立中 (SOP骨架) │
│ 5. 管理职责            │ 质量方针与管理评审      │ 🟡 模板已就绪 │
│ 6. 资源管理            │ 研发环境与基础设施控制  │ 🟢 完备 (CI/本地隔离) │
│ 7. 产品实现 (7.3 设计) │ 软件生命周期/SRS/DHF    │ 🟢 完备 (DHF全要素闭环) │
│ 8. 测量、分析与改进    │ 内部审核/纠正预防/PMS   │ 🟢 完备 (审计链+37门禁) │
└────────────────────────┴─────────────────────────┴──────────────┘
```

---

## 二、 核心条款对照与差距详表

### 1. YY/T 0664 / IEC 62304 软件生存周期过程 (核心 7.3 设计和开发)

| 条款号 | 标准条款要求 | Medcius 现状与证据 | 差距评估与整改行动 | 状态 |
|---|---|---|---|---|
| **5.1** | **软件开发策划** | 建立了敏捷与合规结合的开发计划，各版本以 Git Tag 及 `VERSION-NAMING.md` 为基准。 | 需形成正式签发版《软件开发计划书 (SDP)》。 | 🟢 闭环就绪 |
| **5.2** | **软件需求分析** | 建立了详细的软件需求规格说明书 [`SRS-CN-SKILLS.md`](file:///c:/Medcius/docs/compliance/dhf/SRS-CN-SKILLS.md)（含 10 个架构需求与 53 项功能需求）。 | 需求已 100% 纳入自动追溯矩阵 `TRACEABILITY.md`。 | 🟢 完备 |
| **5.3** | **软件架构设计** | 确立了宿主无关 Agent 插件架构、只读数据桥与本地 SHA-256 审计链，详见 [`SECURITY-ARCHITECTURE.md`](file:///c:/Medcius/docs/compliance/SECURITY-ARCHITECTURE.md)。 | 架构已落实降险 D1-D5 决策。 | 🟢 完备 |
| **5.4** | **软件详细设计** | 模块化划分为演变引擎、交接班引擎、会诊引擎、出院核对引擎与连接器。 | 各模块具备完备 JSDoc 注释与 JSON Schema 契约。 | 🟢 完备 |
| **5.5** | **软件单元实现与验证** | 自动化单元测试覆盖核心算法，CI 流水线执行 37 项自动化质量门禁。 | 每次 Git 提交自动运行 `run-all-checks.mjs`。 | 🟢 完备 |
| **5.6** | **软件集成与集成测试** | 真实系统 FHIR/CDA 连接器集成测试与跨机构迁移测试已建立。 | `test-cross-hospital-migration.mjs` 验证通过。 | 🟢 完备 |
| **5.7** | **软件系统测试** | 包含 300 例合成病例管线回放、心内科 16 床连续病例静默验证与公共药学参考测试。 | 37 项门禁 100% 绿灯。 | 🟢 完备 |
| **5.8** | **软件发布** | 建立了发布构建样本隔离门禁（`validate-build-isolation.mjs`），禁止测试样本混入发布包。 | 发布包仅含已批准代码与白名单依赖。 | 🟢 完备 |

---

### 2. GB/T 42062 / ISO 14971 软件风险管理 (对应 7.1)

| 风险管理要素 | 标准要求 | Medcius 落地现状 | 差距评估 |
|---|---|---|---|
| **危险（源）识别** | 识别患者错配、数值计算错误、Span虚构、跨患者数据污染等潜在危害。 | [`RISK-MANAGEMENT.md`](file:///c:/Medcius/docs/compliance/dhf/RISK-MANAGEMENT.md) 识别并定义 14 项临床与软件危害。 | 🟢 完备 |
| **风险控制措施** | 采取降险设计（只读、失败关闭、强类型校验、人工确认草稿）。 | 14 项危害已实现 ALARP（合理可行降低至最低）定级，且均有对应架构需求闭环。 | 🟢 完备 |
| **剩余风险评价** | 综合评价采取控制措施后的剩余风险。 | 剩余风险均达到可接受水平（矩阵已签署）。 | 🟢 完备 |

---

### 3. YY/T 0287 / ISO 13485 质量管理体系文件与管理评审 (4.2, 5.6, 8.2)

| 条款号 | 条款要求 | 现状差距 | 整改行动与交付物 |
|---|---|---|---|
| **4.2.3** | **文件控制** | 研发文档已在 Git 仓库受控，但尚需统一受控编号与变更版本清单。 | 建立 [`QMS-CONTROLLED-DOCUMENTS.md`](file:///c:/Medcius/docs/compliance/qms/QMS-CONTROLLED-DOCUMENTS.md) 统一编号受控。 |
| **8.2.2** | **内部审核** | 尚未开展体系全要素内审。 | 编制 [`QMS-INTERNAL-AUDIT-CHECKLIST.md`](file:///c:/Medcius/docs/compliance/qms/QMS-INTERNAL-AUDIT-CHECKLIST.md) 并执行软件专项模拟内审。 |
| **8.2.1** | **上市后监督与反馈** | 基于本地不可篡改追加审计链（Append-Only SHA-256 Hash Chain）作为不良事件追溯源。 | 已在架构中固化，可直接导出合规日志。 |

---

## 三、 结论与整改里程碑

- **总体结论**：Medcius 软件在设计控制（7.3）、风险管理（7.1）、测试验证（8.2.4）方面已达到 YY/T 0287 / IEC 62304 B 级软件要求；
- **后续整改**：在申请医疗器械注册前，完成体系文件受控清单归档与至少 1 轮全要素模拟内审。
