# QMS内部审核检查表与管理评审模板

> Product baseline: 1.1.0; document revision: 4; approval: DRAFT_UNAPPROVED


状态：待执行、待具名签认。本模板不代表会议已召开、风险已被接受或注册材料已获批准。

| 核查项 | 所需证据 | 当前判定 |
|---|---|---|
| 软件策划与预期用途 | 当前试点范围、设计输入、负责人及评审记录 | 待人工审核 |
| 需求、风险、追溯 | SRS、风险管理文档、有效需求引用与行为测试 | 机器报告和人工审查分别记录 |
| 软件验证 | 本次结构化门禁记录、失败/未知/未执行项 | 不预填通过 |
| 配置与文件控制 | 产品基线、文件哈希、组件版本 | 运行受控文档检查 |
| PHI与只读边界 | 泄漏负向测试、院内部署数据流验收 | 工程与院端验收分开 |
| 管理评审、培训、供方管理 | 原始材料与有权限人员签署 | 未签认 |

机器执行入口：scripts/qms-internal-audit.mjs。返回0只表示所选机器检查完成；非完整审核、人工材料未核验或签名缺失均不能称为QMS通过。CLI填写的姓名和文字仅作未核验声明。

## 管理评审会议纪要空白模板

- 会议时间、地点、主持人、参会人：待填写。
- 输入材料版本与哈希：待填写。
- 每项检查结果、不符合项、风险评审及异议：待填写。
- 决议、负责人、期限、复核与签名：待填写。
- 是否批准当前基线或扩大试点：未决定；由有权限人员依据原始证据签署。
